VAR
    LIT101_PV AT %QW0 : UINT;
    LIT201_PV AT %QW1 : UINT;
    LIT301_PV AT %QW2 : UINT;
    FIT101_PV AT %QW3 : UINT;
    FIT201_PV AT %QW4 : UINT;
    FIT301_PV AT %QW5 : UINT;
    AIT201_PV AT %QW6 : UINT;
    PIT301_PV AT %QW7 : UINT;
    Plant_Heartbeat AT %QW8 : UINT;
    P101A_SpeedCmd AT %QW100 : UINT;
    P101B_SpeedCmd AT %QW101 : UINT;
    P201_SpeedCmd AT %QW102 : UINT;
    P301A_SpeedCmd AT %QW103 : UINT;
    P301B_SpeedCmd AT %QW104 : UINT;
    DP201_Output AT %QW105 : UINT;
    Pressure_SP AT %QW200 : UINT;
    Concentration_SP AT %QW201 : UINT;
    BatchFill_SP AT %QW202 : UINT;
    MixTime_SP AT %QW203 : UINT;
    Manual_Dose_Output AT %QW204 : UINT;
    Batch_State AT %QW300 : UINT;
    Batch_Count AT %QW301 : UINT;
    Rejected_Batch_Count AT %QW302 : UINT;
    Pressure_PI_Output AT %QW303 : UINT;
    Concentration_PI_Output AT %QW304 : UINT;
    Active_Mode AT %QW305 : UINT;
    Requested_Mode AT %QW306 : UINT;
    Lead_Booster AT %QW307 : UINT;
    FirstOut_Code AT %QW308 : UINT;
    Alarm_Word_1 AT %QW309 : UINT;
    Alarm_Word_2 AT %QW310 : UINT;
    P101A_Runtime_s AT %QW311 : UINT;
    P101B_Runtime_s AT %QW312 : UINT;
    P301A_Runtime_s AT %QW313 : UINT;
    P301B_Runtime_s AT %QW314 : UINT;
    Batch_Retry_Count AT %QW315 : UINT;
    Last_Batch_Duration_s AT %QW316 : UINT;
    P101A_RunFb AT %QX0.0 : BOOL;
    P101B_RunFb AT %QX0.1 : BOOL;
    P201_RunFb AT %QX0.2 : BOOL;
    P301A_RunFb AT %QX0.3 : BOOL;
    P301B_RunFb AT %QX0.4 : BOOL;
    M201_RunFb AT %QX0.5 : BOOL;
    XV201_OpenFb AT %QX0.6 : BOOL;
    XV201_ClosedFb AT %QX0.7 : BOOL;
    P101A_StartCmd AT %QX6.2 : BOOL;
    P101B_StartCmd AT %QX6.3 : BOOL;
    P201_StartCmd AT %QX6.4 : BOOL;
    P301A_StartCmd AT %QX6.5 : BOOL;
    P301B_StartCmd AT %QX6.6 : BOOL;
    M201_StartCmd AT %QX6.7 : BOOL;
    XV201_OpenCmd AT %QX7.0 : BOOL;
    System_StartReq AT %QX12.4 : BOOL;
    System_StopReq AT %QX12.5 : BOOL;
    System_ResetReq AT %QX12.6 : BOOL;
    Auto_ModeReq AT %QX12.7 : BOOL;
    Manual_ModeReq AT %QX13.0 : BOOL;
    Maintenance_ModeReq AT %QX13.1 : BOOL;
    Emergency_Stop AT %QX13.5 : BOOL;
    P101A_ManualStartReq AT %QX13.6 : BOOL;
    P101B_ManualStartReq AT %QX13.7 : BOOL;
    P201_ManualStartReq AT %QX14.0 : BOOL;
    P301A_ManualStartReq AT %QX14.1 : BOOL;
    P301B_ManualStartReq AT %QX14.2 : BOOL;
    DP201_ManualEnableReq AT %QX14.3 : BOOL;
    M201_ManualStartReq AT %QX14.4 : BOOL;
    XV201_ManualOpenReq AT %QX14.5 : BOOL;
    Comm_Healthy AT %QX18.6 : BOOL;
    System_Running AT %QX18.7 : BOOL;
    Batch_Accepted AT %QX19.0 : BOOL;
    P101A_Available AT %QX19.1 : BOOL;
    P101B_Available AT %QX19.2 : BOOL;
    P301A_Available AT %QX19.3 : BOOL;
    P301B_Available AT %QX19.4 : BOOL;
    Pressure_PI_Enabled AT %QX19.5 : BOOL;
    Concentration_PI_Enabled AT %QX19.6 : BOOL;
    P301A_Lead AT %QX19.7 : BOOL;
    P301B_Lead AT %QX20.0 : BOOL;
    Any_Alarm AT %QX20.1 : BOOL;
    Sequence_Faulted AT %QX20.2 : BOOL;
    Batch_Quality_OK AT %QX20.3 : BOOL;
    T101_LowLow AT %QX20.4 : BOOL;
    T201_HighHigh AT %QX20.5 : BOOL;
    T301_LowLow AT %QX20.6 : BOOL;
    T301_HighHigh AT %QX20.7 : BOOL;
    Concentration_HighHigh AT %QX21.0 : BOOL;
    Pressure_Low AT %QX21.1 : BOOL;
    Pressure_High AT %QX21.2 : BOOL;
    P301A_FailedStart AT %QX21.3 : BOOL;
    P301B_FailedStart AT %QX21.4 : BOOL;
    P201_FailedStart AT %QX21.5 : BOOL;
    XV201_FailedOpen AT %QX21.6 : BOOL;
    Communication_Fault AT %QX21.7 : BOOL;
    Both_Boosters_Unavailable AT %QX22.0 : BOOL;
    Dosing_Timeout AT %QX22.1 : BOOL;
    Fill_Timeout AT %QX22.2 : BOOL;
    Transfer_Timeout AT %QX22.3 : BOOL;
    AIT201_Invalid AT %QX22.4 : BOOL;
    Fault_P301A_Trip AT %QX31.2 : BOOL;
    Fault_AIT201_Freeze AT %QX31.3 : BOOL;
    Fault_XV201_StuckClosed AT %QX31.4 : BOOL;
    Fault_CommsLoss AT %QX31.5 : BOOL;
END_VAR

VAR CONSTANT
    MODE_STOPPED : UINT := 0;
    MODE_AUTO : UINT := 1;
    MODE_MANUAL : UINT := 2;
    MODE_MAINTENANCE : UINT := 3;

    STATE_STOPPED : UINT := 0;
    STATE_READY : UINT := 10;
    STATE_FILL : UINT := 20;
    STATE_DOSE : UINT := 30;
    STATE_MIX : UINT := 40;
    STATE_VERIFY : UINT := 50;
    STATE_TRANSFER : UINT := 60;
    STATE_COMPLETE : UINT := 70;
    STATE_FAULTED : UINT := 900;

    PRESSURE_KP : REAL := 0.1721;
    PRESSURE_KI_TS : REAL := 0.01033;
    PRESSURE_BIAS_PCT : REAL := 91.6667;
    CONCENTRATION_KP : REAL := 100.0000;
    CONCENTRATION_KI_TS : REAL := 0.1000;

    PRESSURE_OUT_MIN : REAL := 0.0;
    PRESSURE_OUT_MAX : REAL := 200.0;
    CONCENTRATION_OUT_MIN : REAL := 0.0;
    CONCENTRATION_OUT_MAX : REAL := 100.0;
END_VAR

VAR
    LIT101_pct : REAL := 0.0;
    LIT201_pct : REAL := 0.0;
    LIT301_pct : REAL := 0.0;
    FIT101_Lps : REAL := 0.0;
    FIT201_Lps : REAL := 0.0;
    FIT301_Lps : REAL := 0.0;
    AIT201_mgL : REAL := 0.0;
    PIT301_kPa : REAL := 0.0;
    PressureSP_kPa : REAL := 400.0;
    ConcentrationSP_mgL : REAL := 1.20;
    BatchFillSP_pct : REAL := 80.0;
    MixTime_s : UINT := 120;
    ManualDose_pct : REAL := 0.0;

    StartEdge : BOOL := FALSE;
    StopEdge : BOOL := FALSE;
    ResetEdge : BOOL := FALSE;
    AutoModeEdge : BOOL := FALSE;
    ManualModeEdge : BOOL := FALSE;
    MaintenanceModeEdge : BOOL := FALSE;
    Last_StartReq : BOOL := FALSE;
    Last_StopReq : BOOL := FALSE;
    Last_ResetReq : BOOL := FALSE;
    Last_AutoModeReq : BOOL := FALSE;
    Last_ManualModeReq : BOOL := FALSE;
    Last_MaintenanceModeReq : BOOL := FALSE;

    LastHeartbeat : UINT := 0;
    WatchdogScans : UINT := 65535;
    HeartbeatSeen : BOOL := FALSE;

    PressureError : REAL := 0.0;
    PressureP : REAL := 0.0;
    PressureI : REAL := 0.0;
    PressureICandidate : REAL := 0.0;
    PressureUnsat : REAL := 0.0;
    PressureOut_pct : REAL := 0.0;
    ConcError : REAL := 0.0;
    ConcP : REAL := 0.0;
    ConcI : REAL := 0.0;
    ConcICandidate : REAL := 0.0;
    ConcUnsat : REAL := 0.0;
    ConcOut_pct : REAL := 0.0;
    ConcExecutionCounter : UINT := 0;

    P101A_Speed_pct : REAL := 0.0;
    P101B_Speed_pct : REAL := 0.0;
    P201_Speed_pct : REAL := 0.0;
    P301A_Speed_pct : REAL := 0.0;
    P301B_Speed_pct : REAL := 0.0;
    DoseOutput_pct : REAL := 0.0;
    Cmd_P101A : BOOL := FALSE;
    Cmd_P101B : BOOL := FALSE;
    Cmd_P201 : BOOL := FALSE;
    Cmd_P301A : BOOL := FALSE;
    Cmd_P301B : BOOL := FALSE;
    Cmd_M201 : BOOL := FALSE;
    Cmd_XV201 : BOOL := FALSE;

    P101Duty : UINT := 0;
    LeadBoosterInternal : UINT := 1;
    LagEnabled : BOOL := FALSE;
    StageCounter : UINT := 0;
    DestageCounter : UINT := 0;

    P101A_StartCounter : UINT := 0;
    P101B_StartCounter : UINT := 0;
    P201_StartCounter : UINT := 0;
    P301A_StartCounter : UINT := 0;
    P301B_StartCounter : UINT := 0;
    ValveOpenCounter : UINT := 0;
    P101A_FailedStart : BOOL := FALSE;
    P101B_FailedStart : BOOL := FALSE;

    FillCounter : UDINT := 0;
    DoseCounter : UDINT := 0;
    MixCounter : UDINT := 0;
    TransferCounter : UDINT := 0;
    StableCounter : UINT := 0;
    BatchDurationScans : UDINT := 0;
    LastState : UINT := 0;

    AIT_LastRaw : UINT := 0;
    AIT_FrozenCounter : UINT := 0;

    RuntimeSubsecond : UINT := 0;
    P101A_RuntimeInternal_s : UDINT := 0;
    P101B_RuntimeInternal_s : UDINT := 0;
    P301A_RuntimeInternal_s : UDINT := 0;
    P301B_RuntimeInternal_s : UDINT := 0;

    AlarmWord1Internal : UINT := 0;
    AlarmWord2Internal : UINT := 0;
END_VAR
